Device,Comment
X000,Loi quat hut thong gio (排風装置異常)
X001,Loi sut ap den UV duoi nguong (ランプ電圧下限異常)
X002,Loi qua ap den UV tren nguong (ランプ電圧上限異常)
X003,Nut dung khan cap E-Stop (非常停止)
X004,Loi mo cua tu dien nguon (電源ドア異常)
X005,Cam bien cua nap lieu dong (搬入れ扉抜き)
X006,Tin hieu may chinh dang chay (マシン運転)
X010,Cong tac ap suat gio phong (風圧SW)
X011,Limit switch vung chieu UV Interlock (照射部LTS)
X012,Cam bien Shutter mo (シャッター開)
X013,Cam bien Shutter dong (シャッター閉)
X014,Cam bien vi tri buong chieu 1 (照射部位置1)
X015,Cam bien vi tri buong chieu 2 (照射部位置2)
X016,Cam bien dong chay nuoc Flow Switch (フローSW検知)
X020,Nut nhan bat den UV (ランプ点灯)
X021,Nut nhan tat den UV (ランプ消灯)
X022,Nut tat coi canh bao Buzzer (ブザー停止)
X023,Nut Reset loi he thong (INTリセットPB)
X024,Cong tac chon cong suat den 160W (ランプ160W)
X025,Tin hieu Shutter dong tre (シャッター遅延閉)
X026,Tin hieu Shutter dong tre interlock (シャッター遅延閉)
X027,Cong tac chon cong suat den 80W (80W設定)
X030,Tin hieu Chiller dang chay (チラー運転)
X031,Tin hieu bao loi Chiller (チラー異常)
Y000,Den coi bao loi tong hop (総合異常)
Y001,Coi bao dong loi Buzzer (故障警報)
Y002,Khoi dong den UV cong suat 80W (80W点灯)
Y003,Kich tang cong suat den UV 120W (120W点灯)
Y004,Kich tang cong suat den UV 160W (160W点灯)
Y005,Van xa khi buong chieu Damper 1 (排気ダンパー1)
Y006,Van xa khi buong chieu Damper 2 (排気ダンパー2)
Y007,Van khi dong mo Shutter (シャッター開閉)
Y010,Dong co quat hut khi hoat dong (排風機運転)
Y011,Dieu khien toc do quat cap 1 (排風機多段1)
Y012,Dieu khien toc do quat cap 2 (排風機多段2)
Y014,Den bao quat hut dang chay (排風機運転表示)
Y015,Den bao den UV dang sang (ランプ点灯表示)
Y016,Den bao Standby san sang (スタンバイ表示)
Y017,Den bao Running dang say (ランニング表示)
Y020,Den bao cong suat 120W (120W表示)
Y021,Den bao cong suat 160W (160W表示)
Y022,Lenh mo tre Shutter (シャッター遅延開)
Y023,Lenh dong tre Shutter (シャッター遅延閉)
Y024,Bit 0 LED 7 doan ma loi (エラーコード2-0)
Y025,Bit 1 LED 7 doan ma loi (エラーコード2-1)
Y026,Bit 2 LED 7 doan ma loi (エラーコード2-2)
Y027,Bit 3 LED 7 doan ma loi (エラーコード2-3)
Y030,Lenh khoi dong Chiller (チラー運転指令)
T0,Tre cap nguon on dinh 2s (電源投入2秒)
T1,Tre bao loi chan luu Ballast 5s (安定器具異常)
T11,Tre bao loi ap suat gio 5s (風圧SW異常)
T21,Tre bao loi hanh trinh Shutter 5s (シャッターエラー)
T31,Tre bao loi Chiller 5s (チラー異常検知)
T41,Tre bao loi dong chay nuoc 15s (フローSW遅延15秒)
T90,Xung nhip quet loi 1 (シフトタイマー1)
T91,Xung nhip quet loi 2 (シフトタイマー2)
T92,Timer hien thi ma loi chan 2s (シフトタイマー3)
T93,Timer hien thi ma loi le 2s (シフトタイマー4)
T101,Tre bat dau kiem tra Chiller 10s (チラー異常検知開始遅延)
T120,Tre duy tri quat sau khi bat den 90s (排風機延滞運転)
T130,Tre lam mat sau khi tat den 180s (排風機延滞停止)
T140,Thoi gian on dinh den UV 30s (ランプ安定時間)
M0,Co loi chan luu Ballast (安定器具異常)
M10,Co loi quat lam mat hut gio (空冷装置異常)
M20,Co loi ap suat gio (風圧異常)
M30,Co loi interlock buong UV (照射部インターロック)
M40,Co loi Shutter (シャッター異常)
M51,Co loi Chiller giai nhiet (チラー異常)
M60,Co loi dong chay nuoc (フローSW異常)
M120,Co loi dung khan cap E-Stop (非常停止)
M130,Co loi mo cua tu nguon (電源扉異常)
M150,Tin hieu dich ma loi nhom 1 (シフト信号1)
M151,Tin hieu dich ma loi nhom 2 (シフト信号2)
M161,Bit quet ma loi 1 (エラーシフト1)
M162,Bit quet ma loi 2 (エラーシフト2)
M163,Bit quet ma loi 3 (エラーシフト3)
M164,Bit quet ma loi 4 (エラーシフト4)
M165,Bit quet ma loi 5 (エラーシフト5)
M166,Bit quet ma loi 6 (エラーシフト6)
M167,Bit quet ma loi 7 (エラーシフト7)
M168,Bit quet ma loi 8 (エラーシフト8)
M169,Bit quet ma loi 9 (エラーシフト9)
M170,Bit quet ma loi 10 (エラーシフト10)
M171,Bit quet ma loi 11 (エラーシフト11)
M172,Bit quet ma loi 12 (エラーシフト12)
M180,Co bao loi tong hop he thong (総合異常)
M189,Cuon Master Control N0 cua tu dien (電源ドア一開)
M194,Co nho tat coi bao dong (警報停止)
M520,Co trang thai den UV dang bat (ランプ点灯中)
M540,Den UV da sang on dinh (ランプ安定)
M560,Xung suon xuong khi tat den (ランプ消灯)
M561,Che do lam mat sau khi tat den (排風機アフタークール)
M570,Dieu kien cho phep mo Shutter (シャッター開条件)
M571,Tin hieu cho phep nap lieu (搬入れ信号)
